within HanserModelica.UsersGuide;
class License "BSD-3-Clause"
  extends Modelica.Icons.Information;
  annotation (
    preferredView = "info",
    Documentation(info="<html>
<h4>License</h4>

<p>
This library is published under the 
<a href=\"https://opensource.org/licenses/BSD-3-Clause\">BSD-3-Clause</a>.
</p>
<p>
Copyright 2017-2018 Christian Kral
</p>

<p>
Redistribution and use in source and binary forms, with or without modification, are permitted provided that the following conditions are met:
</p>

<ol>
<li>
Redistributions of source code must retain the above copyright notice, this list of conditions and the following disclaimer.
</li>
<li>
Redistributions in binary form must reproduce the above copyright notice, this list of conditions and the following disclaimer in the documentation and/or other materials provided with the distribution.
</li>
<li>
Neither the name of the copyright holder nor the names of its contributors may be used to endorse or promote products derived from this software without specific prior written permission.
</li>
</ol>

<p>
THIS SOFTWARE IS PROVIDED BY THE COPYRIGHT HOLDERS AND CONTRIBUTORS \"AS IS\" AND ANY EXPRESS OR IMPLIED WARRANTIES, INCLUDING, BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED. IN NO EVENT SHALL THE COPYRIGHT HOLDER OR CONTRIBUTORS BE LIABLE FOR ANY DIRECT, INDIRECT, INCIDENTAL, SPECIAL, EXEMPLARY, OR CONSEQUENTIAL DAMAGES (INCLUDING, BUT NOT LIMITED TO, PROCUREMENT OF SUBSTITUTE GOODS OR SERVICES; LOSS OF USE, DATA, OR PROFITS; OR BUSINESS INTERRUPTION) HOWEVER CAUSED AND ON ANY THEORY OF LIABILITY, WHETHER IN CONTRACT, STRICT LIABILITY, OR TORT (INCLUDING NEGLIGENCE OR OTHERWISE) ARISING IN ANY WAY OUT OF THE USE OF THIS SOFTWARE, EVEN IF ADVISED OF THE POSSIBILITY OF SUCH DAMAGE.
</p>
</html>"));
end License;
